within FastBuildings.Battery.Optimization;
package models_dymola 






end models_dymola;
