within FastBuildings.Battery.Optimization;
package models_extra_states "the same models with extra states"

end models_extra_states;
