within FastBuildings;
package Battery "Everything related to battery systems"


  extends Modelica.Icons.Package;







end Battery;
